# Cours Active Directory & Windows Server — Partie 8
## Gestion de flotte & Data Center : du fer au network-as-code
### Windows Server 2022 — la couche physique, enfin

---

> **Prérequis** : Parties 1 à 7-bis. Tout ce qu'on a construit tournait *sur du matériel, dans un rack, relié à un réseau* — sans jamais le nommer. Cette partie comble ce trou : le **fer, l'électron et le paquet**. On ne descend pas là pour devenir électricien ou câbleur ; on descend pour **comprendre, dimensionner, sécuriser et automatiser** la couche physique — et voir qu'elle sous-tend ta résilience (P3), ton tiering (P4/P7) et ta Trajectoire 3.
>
> **Posture (casquette Google/SRE)** : à l'échelle, on ne materne pas un serveur, on **gère une flotte**. Le matériel tombe en permanence — c'est un fait statistique, pas un incident. La bonne architecture **absorbe la panne** au lieu de la subir : la couche logicielle encaisse le disque mort, le serveur défaillant, le switch qui redémarre. On ne se lève pas à 3h pour un ventilateur HS ; un ticket de remplacement se crée tout seul. Ta vraie compétence ici n'est pas de cliquer dans iDRAC — c'est le **modèle *cattle* automatisé**, transférable à l'on-prem comme au cloud (où l'instance est le même bétail, en plus jetable).
>
> **Fil rouge** : *comprendre le physique pour bien concevoir, tout automatiser, tout segmenter, tout versionner.* Le raccordement (dual-homing, OOB séparé) sert la **résilience** ; la segmentation sert le **tiering** ; l'automatisation sert le **DevSecOps**.

## Structure (12 modules, 3 blocs)

- **Bloc A — Le physique** : 81 Facilities · 82 Connectivité serveur · 83 Fabric réseau
- **Bloc B — La flotte automatisée** : 84 Pets vs cattle · 85 BMC/Redfish · 86 Provisioning bare-metal · 87 Firmware as code · 88 CMDB/DCIM · 89 Télémétrie matérielle
- **Bloc C — Sécurité & cycle de vie** : 90 Segmentation & sécurité du management · 91 Cycle de vie matériel · 92 Flotte & réseau as code

---
---

# BLOC A — LE PHYSIQUE

---

# Module 81 — Fondamentaux du data center (facilities)

## 81.1 Pourquoi un ingénieur logiciel doit connaître l'électron

Tu ne tireras pas de câble d'alimentation de ta vie. Mais si tu ne comprends pas la **chaîne électrique et le refroidissement**, tu concevras des architectures qui tombent pour des raisons invisibles depuis ta console. L'exemple canonique : tu montes un cluster HA impeccable en Partie 3… et tu branches les deux nœuds sur **le même circuit électrique**. Un disjoncteur saute, ta « haute disponibilité » s'éteint d'un coup. Le SPOF n'était pas logique, il était **physique**. Ce module te donne les yeux pour voir ces SPOF-là.

## 81.2 La chaîne d'alimentation

```
Arrivée électrique (utility) ──▶ Transfert (ATS) ──▶ Groupe électrogène (secours)
        │
        ▼
     UPS / onduleur (batterie : tient le temps que le groupe démarre)
        │
        ▼
     PDU (Power Distribution Unit) dans le rack
        │
        ├── Alimentation A ──▶ Serveur (PSU 1)
        └── Alimentation B ──▶ Serveur (PSU 2)   ◀── dual-feed
```

Notions à maîtriser :
- **UPS (onduleur)** : absorbe les micro-coupures et tient sur batterie le temps que le **groupe électrogène** prenne le relais.
- **PDU** : la multiprise intelligente du rack (souvent mesurée/pilotable en réseau — donc un objet à surveiller *et* à sécuriser, cf. module 90).
- **Dual-feed A/B** : deux chaînes électriques **indépendantes** (deux UPS, deux PDU). Un serveur de prod a **deux alimentations (PSU)**, une sur A, une sur B.

## 81.3 La redondance électrique : N, N+1, 2N

C'est le vocabulaire qu'on te demandera :

| Niveau | Signification | Exemple |
|---|---|---|
| **N** | Juste ce qu'il faut, zéro secours | 1 UPS pour la charge |
| **N+1** | Un composant de secours en plus | 4 UPS quand 3 suffisent |
| **2N** | Chaîne entièrement doublée, indépendante | Deux infrastructures complètes (A et B) |
| **2N+1** | Doublée + un secours par côté | Maximal (banques, Tier IV) |

> **La règle d'or du branchement HA** : tes deux nœuds de cluster (P3), tes deux DC, tes deux ToR (module 82) doivent tirer leur alimentation de **côtés opposés (A et B)**. Un serveur avec deux PSU branchées sur le **même** PDU n'a **aucune** redondance électrique réelle — erreur classique et coûteuse.

## 81.4 Le refroidissement

Un serveur transforme ~100 % de son électricité en chaleur. La densité au rack est **limitée par le thermique** avant de l'être par l'espace ou le réseau.
- **Confinement allées chaudes/froides** (hot/cold aisle) : les serveurs aspirent l'air froid en façade (allée froide) et rejettent le chaud à l'arrière (allée chaude, confinée et évacuée). On ne mélange jamais les deux.
- **Delta T** : l'écart de température entrée/sortie ; pilote le dimensionnement de la clim (CRAC/CRAH).
- **Conséquence design** : un rack « plein » de serveurs denses peut être **thermiquement infaisable** bien avant d'être plein en U. On répartit la charge thermique.

## 81.5 La métrique reine : le PUE

Le **PUE** (Power Usage Effectiveness) mesure l'efficacité énergétique du DC :
```
PUE = Énergie totale consommée par le DC / Énergie consommée par l'IT seule
```
- PUE = 2,0 → pour 1 W utile à l'IT, 1 W est « gaspillé » (clim, pertes). Médiocre.
- PUE ≈ 1,1–1,2 → hyperscalers (Google, etc.), excellent.
Le PUE pilote les **coûts** et l'**empreinte carbone** — donc les décisions d'architecture (densité, refroidissement liquide, placement géographique). Un ingénieur cloud/infra doit savoir ce que ça signifie.

## 81.6 Espace, mécanique, tiers

- **Rack 42U** : l'unité de base. Un « U » = 44,45 mm. Serveurs de 1U, 2U, 4U ; compter le **poids** (un rack plein peut peser > 1 tonne) et les **flux d'air**.
- **Câblage structuré** : gestion des chemins, repérage, séparation courants forts/faibles.
- **Tiers Uptime Institute (I → IV)** : classification de disponibilité d'un DC.

| Tier | Redondance | Disponibilité annoncée | Indispo/an (~) |
|---|---|---|---|
| I | N, aucune | 99,671 % | ~28,8 h |
| II | N+1 partiel | 99,741 % | ~22 h |
| III | N+1, **maintenable sans coupure** | 99,982 % | ~1,6 h |
| IV | **2N+1, tolérant aux pannes** | 99,995 % | ~26 min |

> **Le lien avec ta P3** : un Tier ne remplace pas ta HA logicielle, il la **complète**. Promettre un RTO/SLA de « 5 neuf » (P3 M23) sur un DC Tier II est incohérent — le plancher physique ne suit pas. L'architecte aligne SLA logiciel *et* Tier physique.

## 81.7 Sûreté physique (dans le modèle de menace)

Angle DevSecOps souvent oublié : **l'accès physique bat presque toutes tes défenses logiques.** Quelqu'un devant le serveur peut booter sur un média externe, extraire un disque, brancher sur le port de management. Donc :
- Contrôle d'accès (badge, biométrie, mantrap, journalisation).
- Détection/extinction incendie (pré-action, agents propres).
- **Chiffrement au repos (BitLocker + TPM)** pour que le vol d'un disque ne livre pas les données — le pont entre facilities et ta sécurité logique.
- Le port BMC/console physiquement protégé (module 90).

## 81.8 Exercice n°68
1. Dessine la chaîne électrique de ton (futur) rack et place un serveur **dual-PSU en dual-feed A/B**. Où est le SPOF si tu branches les deux PSU sur le même PDU ?
2. Pour tes 2 DC et ton cluster P3, écris le plan d'alimentation (quel nœud sur quel côté) qui survit à la perte d'un UPS.
3. Un client exige 99,99 % de dispo. Quel Tier minimum, et pourquoi ta HA logicielle ne suffit-elle pas seule ?
4. Explique en 5 lignes pourquoi le PUE influence une décision d'architecture (ex. densité vs refroidissement).

---

# Module 82 — Connectivité physique : comment chaque serveur se branche

## 82.1 Le module que tu attendais

« Gérer un serveur » sans savoir **comment il se raccorde au réseau**, c'est parler de HA sans parler d'électricité. On formalise le raccordement — et tu verras que le **réseau heartbeat séparé** de ta Partie 3 était déjà de la conception de câblage résilient.

## 82.2 Les interfaces d'un serveur de production

Un serveur DC typique n'a pas « une » carte réseau, mais **trois familles** :

| Interface | Rôle | Débit typique | Réseau |
|---|---|---|---|
| **NIC production** (×2) | Trafic applicatif/clients | 10 / **25** GbE | Data (VLAN prod) |
| **NIC management (BMC)** | iDRAC/iLO — piloter la machine | 1 GbE (dédiée) | **Out-of-band (isolé)** |
| **NIC stockage** (opt.) | iSCSI / RDMA (S2D, P3) | 25 / 100 GbE | Storage (souvent RDMA) |

> **Règle d'or n°1** : la **NIC de management (BMC) part TOUJOURS sur un réseau out-of-band (OOB) séparé**, jamais sur le réseau data. Le BMC peut allumer/éteindre/réinstaller la machine (module 85) — l'exposer sur le réseau de prod, c'est offrir les clés physiques à quiconque atteint ce réseau. On y revient au module 90.

## 82.3 Le câblage : cuivre, fibre, DAC

- **Cuivre RJ45 (Cat6/6a)** : 1/10 GbE, jusqu'à ~100 m. Simple, pour le management et le 1 GbE.
- **Fibre optique** + **transceivers** : **SFP+ (10G)**, **SFP28 (25G)**, **QSFP28 (100G)**. Pour les débits élevés et les distances.
- **DAC (Direct Attach Copper)** : câble cuivre à transceivers intégrés, **courtes distances (intra-rack)**, moins cher et moins gourmand que la fibre pour relier un serveur à son ToR. **AOC** = équivalent fibre active.
- **Débits serveur aujourd'hui** : le **25 GbE** est le standard d'accès serveur (le 10G est legacy), le **100 GbE** en uplink ToR→spine. Le 40G est en voie de disparition au profit du 25/100.

